<!DOCTYPE html>
<html lang="zh-CN" dir="ltr">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width,initial-scale=1">
    <title>小算力中心前期报批，就三道闸：备案、能评、通电 | 算电协同-算力投资知识库</title>
    <meta name="description" content="算电协同 · 算力投资 · 新能源 · AI · 投资研究知识库">
    <meta name="generator" content="VitePress v1.6.4">
    <link rel="preload stylesheet" href="/assets/style.BhX5jokk.css" as="style">
    <link rel="preload stylesheet" href="/vp-icons.css" as="style">
    
    <script type="module" src="/assets/app.DK8WPq8M.js"></script>
    <link rel="preload" href="/assets/inter-roman-latin.Di8DUHzh.woff2" as="font" type="font/woff2" crossorigin="">
    <link rel="modulepreload" href="/assets/chunks/theme.VTU5dl0T.js">
    <link rel="modulepreload" href="/assets/chunks/framework.DnrXFDHb.js">
    <link rel="modulepreload" href="/assets/智算中心投建运_小型算力中心前期报批清单_五城备案能评电力接入全流程.md.gh-e98Ya.lean.js">
    <meta name="theme-color" content="#10b981">
    <link rel="icon" href="/favicon.svg" type="image/svg+xml">
    <script id="check-dark-mode">(()=>{const e=localStorage.getItem("vitepress-theme-appearance")||"auto",a=window.matchMedia("(prefers-color-scheme: dark)").matches;(!e||e==="auto"?a:e==="dark")&&document.documentElement.classList.add("dark")})();</script>
    <script id="check-mac-os">document.documentElement.classList.toggle("mac",/Mac|iPhone|iPod|iPad/i.test(navigator.platform));</script>
  </head>
  <body>
    <div id="app"><div class="Layout" data-v-5d98c3a5><!--[--><!--]--><!--[--><span tabindex="-1" data-v-0b0ada53></span><a href="#VPContent" class="VPSkipLink visually-hidden" data-v-0b0ada53>Skip to content</a><!--]--><!----><header class="VPNav" data-v-5d98c3a5 data-v-ae24b3ad><div class="VPNavBar" data-v-ae24b3ad data-v-6aa21345><div class="wrapper" data-v-6aa21345><div class="container" data-v-6aa21345><div class="title" data-v-6aa21345><div class="VPNavBarTitle" data-v-6aa21345 data-v-1168a8e4><a class="title" href="/" data-v-1168a8e4><!--[--><!--]--><!--[--><img class="VPImage logo" src="/logo.svg" alt data-v-8426fc1a><!--]--><span data-v-1168a8e4>算电协同-算力投资知识库</span><!--[--><!--]--></a></div></div><div class="content" data-v-6aa21345><div class="content-body" data-v-6aa21345><!--[--><!--]--><div class="VPNavBarSearch search" data-v-6aa21345><!--[--><!----><div id="local-search"><button type="button" class="DocSearch DocSearch-Button" aria-label="搜索"><span class="DocSearch-Button-Container"><span class="vp-icon DocSearch-Search-Icon"></span><span class="DocSearch-Button-Placeholder">搜索知识库</span></span><span class="DocSearch-Button-Keys"><kbd class="DocSearch-Button-Key"></kbd><kbd class="DocSearch-Button-Key">K</kbd></span></button></div><!--]--></div><nav aria-labelledby="main-nav-aria-label" class="VPNavBarMenu menu" data-v-6aa21345 data-v-dc692963><span id="main-nav-aria-label" class="visually-hidden" data-v-dc692963> Main Navigation </span><!--[--><!--[--><a class="VPLink link VPNavBarMenuLink" href="/" tabindex="0" data-v-dc692963 data-v-e56f3d57><!--[--><span data-v-e56f3d57>首页</span><!--]--></a><!--]--><!--[--><a class="VPLink link VPNavBarMenuLink" href="/%E7%94%B5%E5%8A%9B%E6%96%B0%E8%83%BD%E6%BA%90/%E8%B5%9B%E9%81%93%E6%80%BB%E8%A7%88" tabindex="0" data-v-dc692963 data-v-e56f3d57><!--[--><span data-v-e56f3d57>电力新能源</span><!--]--></a><!--]--><!--[--><a class="VPLink link VPNavBarMenuLink" href="/%E7%AE%97%E7%94%B5%E5%8D%8F%E5%90%8C/%E8%B5%9B%E9%81%93%E6%80%BB%E8%A7%88" tabindex="0" data-v-dc692963 data-v-e56f3d57><!--[--><span data-v-e56f3d57>算电协同</span><!--]--></a><!--]--><!--[--><a class="VPLink link VPNavBarMenuLink" href="/AI/%E8%B5%9B%E9%81%93%E6%80%BB%E8%A7%88" tabindex="0" data-v-dc692963 data-v-e56f3d57><!--[--><span data-v-e56f3d57>AI</span><!--]--></a><!--]--><!--[--><a class="VPLink link VPNavBarMenuLink" href="/MOC-%E8%B5%9B%E9%81%93%E4%BA%A4%E5%8F%89%E5%9B%BE" tabindex="0" data-v-dc692963 data-v-e56f3d57><!--[--><span data-v-e56f3d57>交叉图谱</span><!--]--></a><!--]--><!--[--><a class="VPLink link VPNavBarMenuLink" href="/%E4%BA%BA%E6%9C%BA%E5%8D%8F%E5%90%8C/AI%E5%8D%8F%E4%BD%9C%E7%B3%BB%E7%BB%9F%E6%9E%84%E5%BB%BA%E5%AE%9E%E5%BD%95" tabindex="0" data-v-dc692963 data-v-e56f3d57><!--[--><span data-v-e56f3d57>人机协同</span><!--]--></a><!--]--><!--]--></nav><!----><div class="VPNavBarAppearance appearance" data-v-6aa21345 data-v-6c893767><button class="VPSwitch VPSwitchAppearance" type="button" role="switch" title aria-checked="false" data-v-6c893767 data-v-5337faa4 data-v-1d5665e3><span class="check" data-v-1d5665e3><span class="icon" data-v-1d5665e3><!--[--><span class="vpi-sun sun" data-v-5337faa4></span><span class="vpi-moon moon" data-v-5337faa4></span><!--]--></span></span></button></div><div class="VPSocialLinks VPNavBarSocialLinks social-links" data-v-6aa21345 data-v-0394ad82 data-v-7bc22406><!--[--><a class="VPSocialLink no-icon" href="https://github.com/your-username/knowledge-base" aria-label="github" target="_blank" rel="noopener" data-v-7bc22406 data-v-bd121fe5><span class="vpi-social-github"></span></a><!--]--></div><div class="VPFlyout VPNavBarExtra extra" data-v-6aa21345 data-v-bb2aa2f0 data-v-cf11d7a2><button type="button" class="button" aria-haspopup="true" aria-expanded="false" aria-label="extra navigation" data-v-cf11d7a2><span class="vpi-more-horizontal icon" data-v-cf11d7a2></span></button><div class="menu" data-v-cf11d7a2><div class="VPMenu" data-v-cf11d7a2 data-v-b98bc113><!----><!--[--><!--[--><!----><div class="group" data-v-bb2aa2f0><div class="item appearance" data-v-bb2aa2f0><p class="label" data-v-bb2aa2f0>Appearance</p><div class="appearance-action" data-v-bb2aa2f0><button class="VPSwitch VPSwitchAppearance" type="button" role="switch" title aria-checked="false" data-v-bb2aa2f0 data-v-5337faa4 data-v-1d5665e3><span class="check" data-v-1d5665e3><span class="icon" data-v-1d5665e3><!--[--><span class="vpi-sun sun" data-v-5337faa4></span><span class="vpi-moon moon" data-v-5337faa4></span><!--]--></span></span></button></div></div></div><div class="group" data-v-bb2aa2f0><div class="item social-links" data-v-bb2aa2f0><div class="VPSocialLinks social-links-list" data-v-bb2aa2f0 data-v-7bc22406><!--[--><a class="VPSocialLink no-icon" href="https://github.com/your-username/knowledge-base" aria-label="github" target="_blank" rel="noopener" data-v-7bc22406 data-v-bd121fe5><span class="vpi-social-github"></span></a><!--]--></div></div></div><!--]--><!--]--></div></div></div><!--[--><!--]--><button type="button" class="VPNavBarHamburger hamburger" aria-label="mobile navigation" aria-expanded="false" aria-controls="VPNavScreen" data-v-6aa21345 data-v-e5dd9c1c><span class="container" data-v-e5dd9c1c><span class="top" data-v-e5dd9c1c></span><span class="middle" data-v-e5dd9c1c></span><span class="bottom" data-v-e5dd9c1c></span></span></button></div></div></div></div><div class="divider" data-v-6aa21345><div class="divider-line" data-v-6aa21345></div></div></div><!----></header><div class="VPLocalNav empty fixed" data-v-5d98c3a5 data-v-a6f0e41e><div class="container" data-v-a6f0e41e><!----><div class="VPLocalNavOutlineDropdown" style="--vp-vh:0px;" data-v-a6f0e41e data-v-8a42e2b4><button data-v-8a42e2b4>Return to top</button><!----></div></div></div><!----><div class="VPContent" id="VPContent" data-v-5d98c3a5 data-v-1428d186><div class="VPDoc has-aside" data-v-1428d186 data-v-39a288b8><!--[--><!--]--><div class="container" data-v-39a288b8><div class="aside" data-v-39a288b8><div class="aside-curtain" data-v-39a288b8></div><div class="aside-container" data-v-39a288b8><div class="aside-content" data-v-39a288b8><div class="VPDocAside" data-v-39a288b8 data-v-3f215769><!--[--><!--]--><!--[--><!--]--><nav aria-labelledby="doc-outline-aria-label" class="VPDocAsideOutline" data-v-3f215769 data-v-a5bbad30><div class="content" data-v-a5bbad30><div class="outline-marker" data-v-a5bbad30></div><div aria-level="2" class="outline-title" id="doc-outline-aria-label" role="heading" data-v-a5bbad30>On this page</div><ul class="VPDocOutlineItem root" data-v-a5bbad30 data-v-b933a997><!--[--><!--]--></ul></div></nav><!--[--><!--]--><div class="spacer" data-v-3f215769></div><!--[--><!--]--><!----><!--[--><!--]--><!--[--><!--]--></div></div></div></div><div class="content" data-v-39a288b8><div class="content-container" data-v-39a288b8><!--[--><!--]--><main class="main" data-v-39a288b8><div style="position:relative;" class="vp-doc _%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83%E6%8A%95%E5%BB%BA%E8%BF%90_%E5%B0%8F%E5%9E%8B%E7%AE%97%E5%8A%9B%E4%B8%AD%E5%BF%83%E5%89%8D%E6%9C%9F%E6%8A%A5%E6%89%B9%E6%B8%85%E5%8D%95_%E4%BA%94%E5%9F%8E%E5%A4%87%E6%A1%88%E8%83%BD%E8%AF%84%E7%94%B5%E5%8A%9B%E6%8E%A5%E5%85%A5%E5%85%A8%E6%B5%81%E7%A8%8B" data-v-39a288b8><div><h1 id="小算力中心前期报批-就三道闸-备案、能评、通电——沪苏杭穗深五城清单" tabindex="-1">小算力中心前期报批，就三道闸：备案、能评、通电——沪苏杭穗深五城清单 <a class="header-anchor" href="#小算力中心前期报批-就三道闸-备案、能评、通电——沪苏杭穗深五城清单" aria-label="Permalink to &quot;小算力中心前期报批，就三道闸：备案、能评、通电——沪苏杭穗深五城清单&quot;">​</a></h1><blockquote><p><strong>公众号摘要</strong>（发布时填入摘要栏，不进入正文）：民资小型算力中心走的是备案制，窗口指导只管中大型项目——别被大智算的流程吓到。真正容易卡死的：能评（2025 年 9 月刚换过门槛）和电力接入。这篇把沪苏杭穗深五城的报批链路、对接部门、资料清单一次讲清，打印出来就能带去政务大厅。</p></blockquote><p>【封面图建议，发布时替换为实际图片】城市天际线背景下的机房透视写实图，前景放一张&quot;A4 清单&quot;卡片，备案 → 能评 → 通电三枚印章依次盖章，底部压主标题。</p><hr><p>我干了 20 年地产，管过基金、做过经营性物业的募投管退，最近几年又扎进电力交易和高压直流供电架构。现在开这个号，就是想用&quot;资产 + 电力&quot;的双重视角，把算电协同这件事讲清楚。本文由 AI 整理资料和初稿，但每一个判断——比如我说&quot;小型算力中心最容易死在能评和电力接入，不是备案&quot;——都是我自己的体感。AI 没去过项目现场，我没让它替我做判断。也欢迎您在评论区拍砖和切磋。</p><h3 id="先对号入座-你走备案制-还是窗口指导" tabindex="-1">先对号入座：你走备案制，还是窗口指导？ <a class="header-anchor" href="#先对号入座-你走备案制-还是窗口指导" aria-label="Permalink to &quot;先对号入座：你走备案制，还是窗口指导？&quot;">​</a></h3><p>说白了，窗口指导就是国家怕你乱建算力中心。2025 年 4 月，国家发改委牵头印发算力基础设施项目窗口指导相关文件，各地陆续启动算力摸底和项目申报【财联社 2025-04；广州市政府 2026-04】。业内通行的参考划档是这样：</p><ul><li><strong>大型</strong>：≥3000 标准机架，或服务器采购 ≥10 亿元 → 仅限国家枢纽节点，严格审批</li><li><strong>中型</strong>：1000–3000 机架，或服务器采购 3–10 亿元 → 地方/国企参与要走窗口指导，鼓励向枢纽集聚</li><li><strong>小型</strong>：不足 1000 机架 且 服务器采购 ❤️ 亿元 → <strong>纯社会资金出资的不纳入窗口指导，走备案制</strong>；地方/国企原则上不得出资建设</li></ul><p>（各地按此细化执行，具体以属地发改最新通知为准。）</p><p>这跟当年做商业地产一个道理：**政府出钱的项目和纯民营项目，是两套逻辑。**你先把这一定性做对——民资小项目 = 备案 + 能评 + 电力接入三件事，别被大型智算中心那套&quot;窗口指导—枢纽节点—严格审批&quot;的流程吓到。</p><p>先说清一件事：这张清单没有北京。北京是全国数据中心能评最严的城市——新建项目 PUE 按能耗分档压到 1.3 以内（3 万吨标煤以上的要求 ≤1.15），PUE 超 1.4 就要加收差别电价（京发改规〔2023〕10 号）。民资小项目在北京基本走不通，所以直接不列它，省得误导。做地产时我也常说：选城市先看政策土壤，别在第一关就耗死。</p><h3 id="一条主线-跟当年报规报建一个模子" tabindex="-1">一条主线：跟当年报规报建一个模子 <a class="header-anchor" href="#一条主线-跟当年报规报建一个模子" aria-label="Permalink to &quot;一条主线：跟当年报规报建一个模子&quot;">​</a></h3><p>土地/载体落实 → 项目备案 → 节能审查 → 环评（登记表为主）→ 规划许可 → 施工图联合审查 + 消防设计审查 → 施工许可 → 电力增容/供电接入（与报建并行推进）→ 竣工验收（联合验收）→ 运营资质（IDC 证，自用可免）</p><p>地产人秒懂：这跟拿地后报规报建一模一样，只是把&quot;商业业态&quot;换成了&quot;机架数和 PUE&quot;。唯一区别——<strong>电力接入这场戏，从来没像现在这么重要过</strong>，后面专门讲。</p><h3 id="逐环节拆解-资料-对接部门" tabindex="-1">逐环节拆解：资料 + 对接部门 <a class="header-anchor" href="#逐环节拆解-资料-对接部门" aria-label="Permalink to &quot;逐环节拆解：资料 + 对接部门&quot;">​</a></h3><h4 id="载体落实与项目备案-备案内容就是你的-规划证" tabindex="-1">载体落实与项目备案：备案内容就是你的&quot;规划证&quot; <a class="header-anchor" href="#载体落实与项目备案-备案内容就是你的-规划证" aria-label="Permalink to &quot;载体落实与项目备案：备案内容就是你的&quot;规划证&quot;&quot;">​</a></h4><table tabindex="0"><thead><tr><th>事项</th><th>对接部门</th><th>核心资料</th></tr></thead><tbody><tr><td>载体落实</td><td>自然资源局/园区管委会</td><td>不动产权证/租赁协议/用地规划许可</td></tr><tr><td>项目备案</td><td>发改或经信（各地不同）</td><td>备案申请表、营业执照、项目说明书（规模/投资/选址）、承诺声明</td></tr></tbody></table><p>五城备案渠道：</p><ul><li><strong>上海</strong>：市发改委备案；经信委另有&quot;用能指标支持意见&quot;（数据中心建设导则 2021 版）——宜在外环外布局，中心城区严控新建</li><li><strong>苏州</strong>：属地政务服务局/数据局牵头，&quot;多评合一&quot;</li><li><strong>杭州</strong>：浙江政务服务网&quot;固定资产投资项目审批一件事&quot;赋码</li><li><strong>广州</strong>：广东省投资项目在线审批监管平台，区发改局牵头</li><li><strong>深圳</strong>：市/区发改，深圳政务服务网，1–2 个工作日出备案证</li></ul><p>资产视角说一句：**备案内容必须和实际建设一致。**我见过商业地产项目，报建写&quot;写字楼&quot;结果盖了商场，后期融资直接被银行按违规处理。IDC 项目同理——备案写&quot;机房租赁&quot;结果建了智算集群，融资尽调时直接卡死。</p><h4 id="节能审查-2025-年-9-月刚换过门槛-最容易卡的死穴" tabindex="-1">节能审查：2025 年 9 月刚换过门槛（最容易卡的死穴） <a class="header-anchor" href="#节能审查-2025-年-9-月刚换过门槛-最容易卡的死穴" aria-label="Permalink to &quot;节能审查：2025 年 9 月刚换过门槛（最容易卡的死穴）&quot;">​</a></h4><p>国家能评豁免线，换口径了：</p><ul><li>旧口径（2023 年第 2 号令，已废止）：年综合能耗 &lt;1000 吨标煤 <strong>且</strong> 年电力 &lt;500 万千瓦时 → 免单独能评</li><li>新口径（2025 年第 31 号令，2025-09-01 起施行）：年综合能耗 &lt;1000 吨标煤 <strong>且</strong> 年煤炭消费量 &lt;1000 吨 → 免单独能评。<strong>数据中心不烧煤，卡你的只剩&quot;年综合能耗 1000 吨标煤&quot;这一条</strong>——电力按当量值折算，约合一年 810 多万度电</li></ul><p>一句话：新规比老规宽了，那根&quot;500 万千瓦时&quot;的电力线取消了。但别高兴太早：折标系数各地取当量值还是等价值不一样，报建前先电话问属地发改；而且多数省市对数据中心另有能耗约束（上海用能指标、广东能耗保障机制、珠三角向韶关引导）——<strong>&quot;免能评&quot;不等于&quot;留得住用电指标&quot;。</strong></p><p>这事跟 GB200 一进来就全变了：一个 GB200 NVL72 整柜满载就是 120–132kW（NVIDIA/HPE 规格书口径），一年烧 110 多万度电——**一个柜子，顶三百来户城市家庭一年的电。**按当量值算，7 个柜子满载一年就摸到豁免线；现实点算负载率，十几个柜子也跑不掉。所以&quot;小型&quot;别只看机架数，<strong>年电力消费量才是生死线。</strong></p><p>老地产的话讲——以前电费是物业费，现在电费是房贷，这账一变，整个资产模型都要重算。</p><p>各市审查机关：上海——市发改委（大额项目）/区级；苏州——区发改（多评合一并联）；杭州——市/区发改按能耗分级，网办即办；广州——区发改牵头；深圳——市发改委按权限分级。</p><blockquote><p>我跟你讲个真事：有同行拿&quot;机架数不超 1000&quot;当免能评的护身符，结果年电力超线，能评报告补了半年——备案都下来了，开工硬生生往后拖。报建第一件事，先把年电量算清楚。</p></blockquote><h4 id="环评-数据中心通常只填登记表" tabindex="-1">环评：数据中心通常只填登记表 <a class="header-anchor" href="#环评-数据中心通常只填登记表" aria-label="Permalink to &quot;环评：数据中心通常只填登记表&quot;">​</a></h4><p>数据中心不在报告书/报告表强制名录，一般填<strong>环境影响登记表</strong>（备案制）即可：对接生态环境局（上海一网通办/深圳政务服务网等）。资料：申请表、项目说明、噪声/废水/固废（冷却液）说明。<strong>液冷项目注意</strong>：冷却液的环境风险要单独写清楚，别偷懒——这跟当年商业地产改影院要单独过消防性能化一个道理，新工艺总在规范过渡期被多问一句。</p><h4 id="规划许可-施工图联合审查-消防设计审查" tabindex="-1">规划许可 + 施工图联合审查 + 消防设计审查 <a class="header-anchor" href="#规划许可-施工图联合审查-消防设计审查" aria-label="Permalink to &quot;规划许可 + 施工图联合审查 + 消防设计审查&quot;">​</a></h4><table tabindex="0"><thead><tr><th>环节</th><th>对接</th><th>要点</th></tr></thead><tbody><tr><td>用地/工程规划许可</td><td>自然资源局</td><td>备案证、能评意见、总平图、选址意见（杭州凭出让合同即时办）</td></tr><tr><td>施工图联合审查</td><td>住建（审图机构）</td><td>消防/人防/防雷并入（苏州多评合一、上海综合验收含防雷）</td></tr><tr><td>消防设计审查</td><td>住建消防审验处</td><td>数据中心属特殊建设工程必审；气体灭火选型、柴发储油间防爆是重点</td></tr></tbody></table><h4 id="施工许可" tabindex="-1">施工许可 <a class="header-anchor" href="#施工许可" aria-label="Permalink to &quot;施工许可&quot;">​</a></h4><p>住建局/行政审批局：前置条件是施工图合格书 + 消防设计审查意见 + 中标通知书 + 相关人员社保。上海纳入综合竣工验收前置，深圳走在线审批平台。</p><h4 id="电力增容-供电接入-算电协同的命门" tabindex="-1">电力增容 / 供电接入：算电协同的命门 <a class="header-anchor" href="#电力增容-供电接入-算电协同的命门" aria-label="Permalink to &quot;电力增容 / 供电接入：算电协同的命门&quot;">​</a></h4><p>**这部分决定你 CapEx 天花板和交付周期。**就像当年商业体开业前要通水电气——变电站远在几公里外，你就只有等。</p><p>五城对接主体：上海——国网上海（随申办/一网通办）；苏州——苏州供电（&quot;特快电力&quot;）；杭州——国网浙江（浙里办）；广州——南网广州供电局；深圳——南网深圳供电局。</p><p>几个关键动作：</p><ul><li><strong>早报装</strong>：拿到备案证就交用电意向，别等施工图——苏州对小工程甚至可&quot;预批先建&quot;</li><li><strong>供电方案答复后才排施工</strong>：双电源重要用户，方案答复可到 26 个工作日</li><li><strong>先问可开放容量</strong>：拿地前先问供电公司&quot;变电站在哪、还剩多少容量&quot;——就像当年做商业地产先查地铁口和市政管线</li><li>绿电直连/源网荷储：单独找发改能源处，不走常规报装</li></ul><h4 id="竣工验收-联合验收" tabindex="-1">竣工验收（联合验收） <a class="header-anchor" href="#竣工验收-联合验收" aria-label="Permalink to &quot;竣工验收（联合验收）&quot;">​</a></h4><p>上海综合竣工验收（一家牵头、统一受理）；苏州联合验收约 15 个工作日；杭州规划+消防+人防+城建档案在线联合；广州/深圳由住建牵头、一窗受理。通用资料：竣工图、消防验收合格书、人防/防雷意见、质检报告、档案验收。</p><h4 id="运营资质-idc-许可证" tabindex="-1">运营资质（IDC 许可证） <a class="header-anchor" href="#运营资质-idc-许可证" aria-label="Permalink to &quot;运营资质（IDC 许可证）&quot;">​</a></h4><p>对外经营（机柜租赁/算力服务）→ 增值电信业务经营许可证（B11 类 IDC），对接省通信管理局（省内）/工信部（跨区），周期常见 3–4 个月，等保测评、机房物理检测、消防验收证明缺一不可；仅内部自用 → <strong>免 IDC 证</strong>。</p><p>资产逻辑：自用边缘节点先跑起来、证后面补；<strong>对外招租的别省这一步</strong>——营收口径不合规，退出时估值直接打折。当年做地产基金，没产证或用途不符的物业，资产证券化根本进不了池子，一个道理。</p><h3 id="五城差异速查-一分钟对号入座" tabindex="-1">五城差异速查：一分钟对号入座 <a class="header-anchor" href="#五城差异速查-一分钟对号入座" aria-label="Permalink to &quot;五城差异速查：一分钟对号入座&quot;">​</a></h3><table tabindex="0"><thead><tr><th>城市</th><th>备案/牵头</th><th>能评要点</th><th>特色环节</th></tr></thead><tbody><tr><td>上海</td><td>市发改委备案；经信委出用能指标意见</td><td>综合能耗分级审查、报告评审+验收</td><td>综合竣工验收一家牵头</td></tr><tr><td>苏州</td><td>政务服务局/数据局，多评合一</td><td>区级发改并联</td><td>&quot;特快电力&quot;、小工程免规划审批、预批先建</td></tr><tr><td>杭州</td><td>浙里办&quot;审批一件事&quot;赋码</td><td>市/区发改按能耗分级、网办即办</td><td>审批一件事、最多&quot;90 天&quot;承诺</td></tr><tr><td>广州</td><td>省在线平台，区发改牵头</td><td>全省能耗保障机制约束（原则上不再新增机柜，边缘自用 &lt;1000 架除外）</td><td>南网&quot;两证&quot;办电；大型项目向韶关集群引导</td></tr><tr><td>深圳</td><td>市/区发改，1–2 个工作日备案</td><td>与国标一致；新建项目 PUE≤1.25</td><td>官方定义&quot;边缘数据中心&quot;：≤100 标准机架、新建 PUE≤1.5（深工信〔2023〕300 号）</td></tr></tbody></table><h3 id="地产老哥的风控三句话" tabindex="-1">地产老哥的风控三句话 <a class="header-anchor" href="#地产老哥的风控三句话" aria-label="Permalink to &quot;地产老哥的风控三句话&quot;">​</a></h3><ol><li><strong>别用大型智算的流程套边缘小节点</strong>——民资备案制，能评（看新口径）和电力接入才是真卡点</li><li><strong>电力接入周期 ≈ 变电站距离 + 审批层级</strong>——拿地前先问&quot;可开放容量&quot;，就像当年先查地铁口</li><li><strong>备案内容 = 实际建设</strong>，IDC 证按业务模式倒推——别等融资尽调才改口</li></ol><p>数据来源： [1] 国家发改委《固定资产投资项目节能审查和碳排放评价办法》（2025 年第 31 号令，自 2025-09-01 施行）｜能评豁免新口径 [2] 财联社（2025-04-16）｜发改委牵头算力基础设施窗口指导、各地摸底启动 [3] 广州市政府（2026-04-13）｜窗口指导文件落地与项目申报实例（黄埔 4 项目） [4] NVIDIA / HPE GB200 NVL72 规格（2025）｜整柜功率约 120–132kW [5] 深圳市算力基础设施高质量发展行动计划（深工信〔2023〕300 号）｜边缘数据中心定义与 PUE 目标</p><p>⚠️ 风险提示：地方政策与能耗口径变动｜电力接入延期。本文仅作产业研究，不构成任何投资建议。</p><p>关注「算电协同研习社」，也欢迎在评论区拍砖——一个人捋容易钻牛角尖，一群人捋才能捋透。</p><p>你那边窗口指导的口径，跟这篇对得上吗？哪个环节最卡？咱们评论区见。</p></div></div></main><footer class="VPDocFooter" data-v-39a288b8 data-v-e257564d><!--[--><!--]--><div class="edit-info" data-v-e257564d><div class="edit-link" data-v-e257564d><a class="VPLink link vp-external-link-icon no-icon edit-link-button" href="https://github.com/your-username/knowledge-base/edit/main/docs/智算中心投建运/小型算力中心前期报批清单_五城备案能评电力接入全流程.md" target="_blank" rel="noreferrer" data-v-e257564d><!--[--><span class="vpi-square-pen edit-link-icon" data-v-e257564d></span> 在 GitHub 上编辑此页<!--]--></a></div><!----></div><!----></footer><!--[--><!--]--></div></div></div><!--[--><!--]--></div></div><footer class="VPFooter" data-v-5d98c3a5 data-v-e315a0ad><div class="container" data-v-e315a0ad><p class="message" data-v-e315a0ad>投资研究参考 · 不构成投资建议</p><p class="copyright" data-v-e315a0ad>知识共享 BY-NC 4.0</p></div></footer><!--[--><!--]--></div></div>
    <script>window.__VP_HASH_MAP__=JSON.parse("{\"ai__回流_2026-06-03_01-planning.prompt.md\":\"Cczrrqgf\",\"ai__回流_2026-06-03_02-script.prompt.md\":\"Ct4NXbj4\",\"ai__回流_2026-06-03_03-illustration-shotlist.prompt.md\":\"CevZmLy1\",\"ai__回流_2026-06-03_04-article.prompt.md\":\"DLNH4qFy\",\"ai__回流_2026-06-11_公众号版.md\":\"B0eJVECR\",\"ai__回流_2026-06-11_发布记录.md\":\"DMBeQ66p\",\"ai__回流_2026-06-11_网站深度版.md\":\"Dhv92CoU\",\"ai__回流_2026-06-12_article.md\":\"BLjN6djB\",\"ai__回流_2026-06-12_report.md\":\"CzZqLN4d\",\"ai__回流_2026-06-12_research.md\":\"Bm6z2EAl\",\"ai__回流_2026-06-12_website.md\":\"tP73Dr4v\",\"ai__回流_2026-06-12_公众号版.md\":\"DsPvLted\",\"ai__回流_2026-06-12_算电协同实战周记-两场会拼出的全景图.md\":\"DtslW7wT\",\"ai__回流_2026-06-12_算电协同进入落地期-从用户需求推演投资逻辑.md\":\"CxKMWDju\",\"ai__回流_2026-06-12_网站深度版.md\":\"RhoYi3UM\",\"ai__深化_2026-06-16_中国ai推理芯片量产进度.md\":\"DMshzlpD\",\"ai__深化_2026-06-16_中国ai编程pmf.md\":\"BMSDPtUV\",\"ai__深化_2026-06-16_电力调度ai与agent.md\":\"CYiSHgk5\",\"ai_关键术语表.md\":\"DE08k5D1\",\"ai_基础层_芯片与算力.md\":\"BYSbAw9Y\",\"ai_应用层_ai应用赛道.md\":\"CDmujD_b\",\"ai_模型层_大模型赛道.md\":\"B-3uhOiL\",\"ai_赛道总览.md\":\"BvScv2RN\",\"index.md\":\"CyQayXqe\",\"moc-赛道交叉图.md\":\"DdbZWeOJ\",\"人机协同_ai协作系统构建实录.md\":\"D_2OSPaD\",\"人机协同_ppt管线修复的人机协同实践.md\":\"wd-I8D-i\",\"复盘__回流_2026-06-19_研究笔记_01_算随电动商业闭环.md\":\"ZsclhmGN\",\"复盘__回流_2026-06-19_质量检查_01_算随电动.md\":\"DzGX_cwW\",\"复盘__回流_2026-06-20_研究笔记_01_算随电动商业闭环.md\":\"D3_AabGV\",\"复盘__回流_2026-06-20_质量检查_01_算随电动.md\":\"Mjs7Nbx0\",\"复盘__回流_2026-06-21_研究笔记_01_算随电动商业闭环.md\":\"DU2Ipa7L\",\"复盘__回流_2026-06-21_质量检查_01_算随电动.md\":\"DNtiiKmi\",\"复盘__回流_2026-06-22_研究笔记_01_算随电动商业闭环.md\":\"C4mpxqLK\",\"复盘__回流_2026-06-22_质量检查_01_算随电动.md\":\"YLaICuFn\",\"智算中心投建运_2027智算中心下半场_过剩出清并购整合与专业化分工.md\":\"BU5eYYr9\",\"智算中心投建运_hvdc取代ups_aidc供电架构千亿替换深度分析报告.md\":\"DF_UDL0q\",\"智算中心投建运_reits与pre-reits与产业基金_智算中心的钱从哪来又怎么退.md\":\"pCPmGGEY\",\"智算中心投建运_一台变压器等14个月_供应链如何卡住智算中心工期.md\":\"DoSwdBZs\",\"智算中心投建运_上架率65是生死线_三个kpi联动决定智算中心盈亏.md\":\"DYBWMEdm\",\"智算中心投建运_中恒电气vs台达电_供电架构升级双雄对比.md\":\"DUsw3Xgw\",\"智算中心投建运_从卖机柜到卖token_算力定价的三次演进与收费模式终局.md\":\"Cd9uhHmX\",\"智算中心投建运_从开工到点亮的12个节点_第13个超支陷阱.md\":\"NLNl-JdA\",\"智算中心投建运_小型算力中心前期报批清单_五城备案能评电力接入全流程.md\":\"gh-e98Ya\",\"智算中心投建运_投资逻辑.md\":\"ClORC2QM\",\"智算中心投建运_智算中心电力系统设计_难点与hvdc_sst价值研判.md\":\"Jckj4Mk8\",\"智算中心投建运_赛道总览.md\":\"5RAsm4-m\",\"智算中心投建运_选题地图.md\":\"CAin10B1\",\"电力新能源_储能__回流_2026-06-01_research.md\":\"UcPqrCHe\",\"电力新能源_储能__回流_2026-06-01_video-script.md\":\"VohNrBzf\",\"电力新能源_储能__回流_2026-06-03_01-planning.prompt.md\":\"B3ugH_ai\",\"电力新能源_储能__回流_2026-06-03_02-script.prompt.md\":\"D3b_lq8o\",\"电力新能源_储能__回流_2026-06-03_03-illustration-shotlist.prompt.md\":\"Bb1RYenf\",\"电力新能源_储能__回流_2026-06-03_04-article.md\":\"Dx12kP0A\",\"电力新能源_储能__回流_2026-06-03_report.md\":\"CfLZupPb\",\"电力新能源_储能__深化_2026-06-16_工商业储能irr与峰谷价差.md\":\"dPEcm3KT\",\"电力新能源_储能__深化_2026-06-16_液流电池电解液降本路径.md\":\"CdHFzVRO\",\"电力新能源_储能__深化_2026-06-16_钠电成本与良率.md\":\"DMy1GxHn\",\"电力新能源_储能_产业链.md\":\"d8ltwzI9\",\"电力新能源_光伏__深化_2026-06-16_钙钛矿gw级量产.md\":\"C3JTufZT\",\"电力新能源_光伏_产业链.md\":\"Zsv0EDrA\",\"电力新能源_关键术语表.md\":\"CEQQTpmA\",\"电力新能源_新赛道__深化_2026-06-16_800v高压直流输电与设备国产化.md\":\"DbsYhEqK\",\"电力新能源_新赛道__深化_2026-06-16_绿电直连2.0与绿色燃料.md\":\"DEg8H_qT\",\"电力新能源_智能电网_新兴赛道.md\":\"BcPOjN1J\",\"电力新能源_氢能__回流_2026-06-12_readme.md\":\"BI-Ddrlf\",\"电力新能源_氢能__深化_2026-06-16_氢能2026拐点.md\":\"t5MKc2kK\",\"电力新能源_氢能_产业链.md\":\"BZXPPniU\",\"电力新能源_电力市场__深化_2026-06-16_虚拟电厂入市与电力交易ai.md\":\"Dt19LYxx\",\"电力新能源_电力市场_赛道文件.md\":\"DDCfqueZ\",\"电力新能源_碳市场__深化_2026-06-16_碳市场扩围与碳管理saas.md\":\"DXAgV-Ar\",\"电力新能源_碳市场_赛道文件.md\":\"DwMVi8hp\",\"电力新能源_赛道总览.md\":\"DoOT-Pfw\",\"电力新能源_风电_产业链.md\":\"sYLtKsql\",\"电改2.0进度地图_公众号版.md\":\"58o9RZSg\",\"电改2.0进度地图_网站深度版.md\":\"DQCnFOek\",\"算电协同__回流_2026-05-30_article.md\":\"CQCMyJfM\",\"算电协同__回流_2026-05-30_report.md\":\"P2tGQpoi\",\"算电协同__回流_2026-05-30_research.md\":\"BKO1zEsi\",\"算电协同__回流_2026-06-12_report.md\":\"BZ5kfG5N\",\"算电协同__回流_2026-06-12_research.md\":\"BVunWErv\",\"算电协同__回流_2026-06-12_website.md\":\"BG6iNzch\",\"算电协同__回流_2026-06-12_三件套发布.md\":\"CtFuomNR\",\"算电协同__回流_2026-06-12_节能用能深度分析.md\":\"C0GV9_2o\",\"算电协同__回流_2026-06-23_不可能三角.md\":\"CtGm9i3g\",\"算电协同__回流_2026-06-24_电改2.0进度地图.md\":\"D9TQyJXw\",\"算电协同__深化_2026-06-13_数据中心需求响应收益测算.md\":\"CMBmSwqd\",\"算电协同__深化_2026-06-13_电改2.0落地时间表.md\":\"DJeB4Ac6\",\"算电协同__深化_2026-06-13_算电协同公司收入验证.md\":\"DumfLabG\",\"算电协同__深化_2026-06-16_算电协同模式与投资收益.md\":\"DRY2NPdn\",\"算电协同__深化_2026-06-24_算电岛技术拆解.md\":\"BegOFaus\",\"算电协同_aidc配储_储能第二曲线.md\":\"BiHExp9X\",\"算电协同_token工厂出海_智算中心的账要重算.md\":\"scqQUmf2\",\"算电协同_上海临港token出口分析.md\":\"BQy10c0z\",\"算电协同_中国智算中心建设及token出口_机遇与挑战.md\":\"B-urcUKH\",\"算电协同_分布式算力深度拆解_gpu上墙与中国方舱.md\":\"B4R8MhQD\",\"算电协同_县域智算中心_真普惠还是新圈地.md\":\"C_jLAdV-\",\"算电协同_并行科技_90利用率与1净利率.md\":\"BPnJ4HdB\",\"算电协同_庆阳万卡集群三段式复盘.md\":\"DJi7PLhh\",\"算电协同_投资逻辑.md\":\"u9LG31z2\",\"算电协同_数据中心_能源_赛道文件.md\":\"Bq2B83on\",\"算电协同_电价每动一分钱利润表抖三抖_电力成本对冲工具箱.md\":\"3ATATKLg\",\"算电协同_电比芯片更稀缺_算电协同真正的瓶颈不是电.md\":\"BUk5yhUE\",\"算电协同_算力方舱拼的不是箱子是电.md\":\"BKlq4ly6\",\"算电协同_算力方舱赛道深度分析_客户需求与爆品设计方向.md\":\"Don5lKiz\",\"算电协同_绿电直连最大的价值不是省电费.md\":\"DnfVLFsO\",\"算电协同_节能用能体系深度分析.md\":\"Bm_J6HAX\",\"算电协同_赛道总览.md\":\"B5mej7Y8\",\"🏠 首页.md\":\"Dqh0z7jy\"}");window.__VP_SITE_DATA__=JSON.parse("{\"lang\":\"zh-CN\",\"dir\":\"ltr\",\"title\":\"算电协同-算力投资知识库\",\"description\":\"算电协同 · 算力投资 · 新能源 · AI · 投资研究知识库\",\"base\":\"/\",\"head\":[],\"router\":{\"prefetchLinks\":true},\"appearance\":true,\"themeConfig\":{\"logo\":\"/logo.svg\",\"siteTitle\":\"算电协同-算力投资知识库\",\"nav\":[{\"text\":\"首页\",\"link\":\"/\"},{\"text\":\"电力新能源\",\"link\":\"/电力新能源/赛道总览\"},{\"text\":\"算电协同\",\"link\":\"/算电协同/赛道总览\"},{\"text\":\"AI\",\"link\":\"/AI/赛道总览\"},{\"text\":\"交叉图谱\",\"link\":\"/MOC-赛道交叉图\"},{\"text\":\"人机协同\",\"link\":\"/人机协同/AI协作系统构建实录\"}],\"sidebar\":{\"/电力新能源/\":[{\"text\":\"赛道总览\",\"link\":\"/电力新能源/赛道总览\"},{\"text\":\"关键术语表\",\"link\":\"/电力新能源/关键术语表\"},{\"text\":\"储能\",\"collapsed\":false,\"items\":[{\"text\":\"产业链\",\"link\":\"/电力新能源/储能/产业链\"},{\"text\":\"储能赛道的投资逻辑\",\"link\":\"/电力新能源/储能/储能赛道的投资逻辑\"},{\"text\":\"钠电成本与良率\",\"link\":\"/电力新能源/储能/_深化_2026-06-16_钠电成本与良率\"},{\"text\":\"工商业储能IRR\",\"link\":\"/电力新能源/储能/_深化_2026-06-16_工商业储能IRR与峰谷价差\"},{\"text\":\"液流电池降本路径\",\"link\":\"/电力新能源/储能/_深化_2026-06-16_液流电池电解液降本路径\"}]},{\"text\":\"光伏\",\"collapsed\":false,\"items\":[{\"text\":\"产业链\",\"link\":\"/电力新能源/光伏/产业链\"},{\"text\":\"钙钛矿GW量产\",\"link\":\"/电力新能源/光伏/_深化_2026-06-16_钙钛矿GW级量产\"}]},{\"text\":\"风电\",\"collapsed\":false,\"items\":[{\"text\":\"产业链\",\"link\":\"/电力新能源/风电/产业链\"}]},{\"text\":\"氢能\",\"collapsed\":false,\"items\":[{\"text\":\"产业链\",\"link\":\"/电力新能源/氢能/产业链\"},{\"text\":\"2026拐点\",\"link\":\"/电力新能源/氢能/_深化_2026-06-16_氢能2026拐点\"}]},{\"text\":\"智能电网\",\"link\":\"/电力新能源/智能电网/新兴赛道\"},{\"text\":\"碳市场\",\"collapsed\":false,\"items\":[{\"text\":\"赛道文件\",\"link\":\"/电力新能源/碳市场/赛道文件\"},{\"text\":\"扩围与SaaS机会\",\"link\":\"/电力新能源/碳市场/_深化_2026-06-16_碳市场扩围与碳管理SaaS\"}]},{\"text\":\"新赛道\",\"collapsed\":false,\"items\":[{\"text\":\"一个框架看懂电力新能源\",\"link\":\"/电力新能源/新赛道/一个框架看懂电力新能源赛道\"},{\"text\":\"绿电直连2.0\",\"link\":\"/电力新能源/新赛道/_深化_2026-06-16_绿电直连2.0与绿色燃料\"},{\"text\":\"800V HVDC\",\"link\":\"/电力新能源/新赛道/_深化_2026-06-16_800V高压直流输电与设备国产化\"}]},{\"text\":\"电力市场\",\"collapsed\":false,\"items\":[{\"text\":\"赛道文件\",\"link\":\"/电力新能源/电力市场/赛道文件\"},{\"text\":\"VPP入市+电力交易AI\",\"link\":\"/电力新能源/电力市场/_深化_2026-06-16_虚拟电厂入市与电力交易AI\"}]}],\"/算电协同/\":[{\"text\":\"赛道总览\",\"link\":\"/算电协同/赛道总览\"},{\"text\":\"投资逻辑\",\"link\":\"/算电协同/投资逻辑\"},{\"text\":\"数据中心+能源\",\"link\":\"/算电协同/数据中心+能源/赛道文件\"},{\"text\":\"节能用能体系\",\"link\":\"/算电协同/节能用能体系深度分析\"},{\"text\":\"算电协同模式\",\"link\":\"/算电协同/_深化_2026-06-16_算电协同模式与投资收益\"},{\"text\":\"【新】智算中心节能用能体系\",\"link\":\"/算电协同/智算中心节能用能体系\"},{\"text\":\"【新】算电协同2026\",\"link\":\"/算电协同/算电协同2026\"},{\"text\":\"深度研究\",\"collapsed\":false,\"items\":[{\"text\":\"【新】算电协同\\\"不可能三角\\\"\",\"link\":\"/算电协同/算电协同不可能三角\"},{\"text\":\"【新】GPU集群全链路瓶颈拆解\",\"link\":\"/算电协同/GPU集群全链路瓶颈拆解\"},{\"text\":\"【新】AI数据中心电力瓶颈\",\"link\":\"/算电协同/数据中心电力瓶颈_从GPU缺货到变压器缺货\"},{\"text\":\"【新】算电协同上升国家战略\",\"link\":\"/算电协同/算电协同上升国家战略_投资者需要知道的七件事\"},{\"text\":\"AI推理爆发改写投资地图\",\"link\":\"/算电协同/AI推理爆发改写算电协同投资地图\"},{\"text\":\"AIDC绿电一体化PE/VC机会\",\"link\":\"/算电协同/AIDC绿电一体化_PE_VC机会图谱\"}]},{\"text\":\"PE/VC投资\",\"collapsed\":false,\"items\":[{\"text\":\"液冷PE地图：千亿市场六大主题\",\"link\":\"/算电协同/液冷赛道PE投资地图_千亿市场六大主题\"},{\"text\":\"液冷PE地图：冷却液百亿替代\",\"link\":\"/算电协同/液冷赛道PE投资地图_冷却液材料国产替代\"},{\"text\":\"AIDC两强对比：润泽vs数据港\",\"link\":\"/算电协同/AIDC赛道两强对比_润泽科技vs数据港\"}]},{\"text\":\"案例与落地\",\"collapsed\":false,\"items\":[{\"text\":\"算随电动：VPP首单交易\",\"link\":\"/算电协同/数据中心虚拟电厂首单交易的商业逻辑\"}]}],\"/人机协同/\":[{\"text\":\"系统构建实录\",\"collapsed\":false,\"items\":[{\"text\":\"AI协作系统构建实录\",\"link\":\"/人机协同/AI协作系统构建实录\"}]}],\"/AI/\":[{\"text\":\"赛道总览\",\"link\":\"/AI/赛道总览\"},{\"text\":\"模型层\",\"link\":\"/AI/模型层/大模型赛道\"},{\"text\":\"基础层\",\"link\":\"/AI/基础层/芯片与算力\"},{\"text\":\"应用层\",\"link\":\"/AI/应用层/AI应用赛道\"},{\"text\":\"【新】AI应用层投资机会\",\"link\":\"/AI/应用层/AI应用层投资机会\"},{\"text\":\"关键术语表\",\"link\":\"/AI/关键术语表\"},{\"text\":\"AI电力调度\",\"link\":\"/AI/_深化_2026-06-16_电力调度AI与Agent\"},{\"text\":\"AI芯片量产\",\"link\":\"/AI/_深化_2026-06-16_中国AI推理芯片量产进度\"},{\"text\":\"AI编程PMF\",\"link\":\"/AI/_深化_2026-06-16_中国AI编程PMF\"}]},\"socialLinks\":[{\"icon\":\"github\",\"link\":\"https://github.com/your-username/knowledge-base\"}],\"footer\":{\"message\":\"投资研究参考 · 不构成投资建议\",\"copyright\":\"知识共享 BY-NC 4.0\"},\"editLink\":{\"pattern\":\"https://github.com/your-username/knowledge-base/edit/main/docs/:path\",\"text\":\"在 GitHub 上编辑此页\"},\"search\":{\"provider\":\"local\",\"options\":{\"translations\":{\"button\":{\"buttonText\":\"搜索知识库\",\"buttonAriaLabel\":\"搜索\"},\"modal\":{\"displayDetails\":\"显示详情\",\"resetButtonTitle\":\"重置\"}}}}},\"locales\":{},\"scrollOffset\":134,\"cleanUrls\":true}");</script>
    
  </body>
</html>