---
title: 电价每动一分钱利润表抖三抖：智算中心电力成本对冲工具箱
updated: 2026-08-25
visibility: public
---

# 电价每动一分钱，利润表抖三抖：智算中心的电力成本对冲工具箱

> **公众号摘要**（发布时填入摘要栏，不进入正文）：一个 10MW 的智算中心，电价每动一分钱，年利润抖 54 万；动五分钱，利润少两成多。136 号文之后电价从「目录」变成「行情」，电费管理从后勤部门的事变成了交易员的事。这篇给你七件对冲工具，每件都带真实案例和口径。

**本文由「算电协同研习社」旗下「智算中心投建运」与「算电协同」两个专题联合出品，互为入口。**

【封面图建议，发布时替换为实际图片】一张分时电价行情曲线，纵轴电价、横轴 24 小时，尖峰标红、负电价时段压到零轴下方标绿，曲线上叠一个机柜剪影，主标题压顶部。

---

先说句掏心窝的：我干了 20 年地产，管过基金、做过经营性物业的募投管退，最近几年又扎进电力交易和 HVDC 供电架构。现在开这个号，就是想用「资产 + 电力」的双重视角，把算电协同这件事讲清楚。本文由 AI 帮我整理资料和初稿，但每一个判断——比如为什么我说「电费管理正在从后勤活变成交易活」——都是我自己的体感。AI 没去过项目现场，我没让它替我做判断。也欢迎你在评论区拍砖——这个号不是我一个人的学习笔记，是咱们一起研习的地方。

上个月有个做园区的朋友问我：电价不就几毛钱一度，涨个一分钱能有多大影响？

我给他算了一笔账，他半天没说话。

### 一分钱的分量：先算敏感性

还是用前几篇那个样本：IT 负荷 10MW、PUE 1.25、负载率 65% 的批发型智算中心，上架率 75% 时一年用电约 5300 万度，年利润约 1220 万【测算口径同第 8 篇】。在这个体量上——**电价每动一分钱，年利润就动 54 万，接近 4.4%；动五分钱，利润直接少掉两成多。**

换个角度更扎心：电力成本占数据中心运营成本的 56.7%，是绝对大头（中商产业研究院口径，国盛证券研报 2026.04 转引）。一个净利润率 5% 的项目，要填回电价上涨一分钱吃掉的 54 万，得额外多赚 1070 万营收。要是按满载口径粗放估算，10MW 乘以 PUE 再乘以 8760 小时一年不停，用电量冲上 1.1 亿度，每分钱就是 110 万——口径越粗，心跳越快。做过地产的对这个体质不陌生：开发商的利润表对利率敏感，智算中心的利润表对电价敏感——重资产、长周期、高杠杆，成本端最大的变量轻轻一抖，利润表跟着抖三抖。

问题是，电价这个变量，正在从「基本不动」变成「天天在动」。

### 电价从「目录」变成了「行情」

三件事叠在一起：136 号文（发改价格〔2025〕136 号）让新能源全面入市，发电侧价格随行就市；现货市场加速铺开，湖北、浙江 2025 年先后转正式运行，到 2025 年底全国基本实现现货全覆盖，2026 年 3 月新版《电力中长期市场基本规则》把「分时段、带曲线」签约变成硬要求；**负电价从新闻变成常态**——山东现货 2025 年零负电价时长 1574 小时，占全年 18%，山西 639 小时（中国能源新闻网，2026.05）。

波动的方向很有性格：午间光伏大发深跌甚至为负，晚高峰冲高。广东现货午间低到 0.15 元/度、晚高峰 0.45 元/度（行业观察口径），一天价差三倍。对 7×24 运行的智算中心，这意味着**同一度电，买在什么钟点，价格差着好几倍。** 连阳光电源的曹仁贤都在两会上建议研究电力期货（财新，2025.03）——卖电的都开始求对冲工具了，买电的还按目录价做可研，就落后了一个时代。

### 工具箱总表：七件工具，先收藏

| # | 工具 | 对冲什么 | 量级与口径 | 主要前提 |
| --- | --- | --- | --- | --- |
| 1 | 中长期合约 | 行情波动 | 覆盖 70%–80% 电量做底仓 | 交易资质/售电公司 |
| 2 | 多年期绿电 PPA | 价格+合规 | 北交中心已有多年期协议模板 | 负荷曲线稳定 |
| 3 | 绿电直连 | 输配环节成本 | 免电度输配电费等，见第 1 篇 | 源荷匹配是硬功夫 |
| 4 | 储能峰谷套利 | 峰谷价差 | 1MWh 价差 0.8 元时静态回本约 5 年（行业测算） | 当地价差够大 |
| 5 | 现货择时+负电价 | 时段价差 | 山东 1574 小时零负电价 | 交易团队与预测模型 |
| 6 | 需求响应/虚拟电厂 | 峰段高价 | 临港案例见下 | 负荷可调、已聚合 |
| 7 | 算力时空调度 | 区域价差 | 青海案例当天省 66%，见下 | 任务可中断、可迁移 |

锁价三件套（1–3）解决的是「把浮动电变固定电」，本号第 1 篇《绿电直连最大的价值，不是省电费》拆过直连的账，这里不重复。真正值得展开的是 6 和 7——因为 2025 到 2026 年，这三件事已经从 PPT 跑进了现实。

### 把负荷变成「会生钱的资产」：三个真实案例

**案例一，上海临港，3 分钟跨省搬家。** 2025 年 7 月，中国电信临港智算中心接到市级虚拟电厂平台指令，3 分钟内把 AI 推理任务切换到湖北十堰，单机用电负荷下降 75%——这是国家电网范围内首例算电协同跨省调度；同年 12 月第二次测试，104 张算力卡的任务迁往福州，本地负荷压降 80%；2026 年的第三次，干脆用「息壤」平台把华为昇腾卡上的任务转到了英伟达卡上（财新周刊，2026.06）。三次跨越：跨省、规模化、跨芯片架构。

**案例二，广东，数据中心直接下场做交易。** 2026 年 5 月 14 日，中国联通韶关、中国移动广州和湛江三个数据中心集群，通过「粤能投」虚拟电厂平台正式参与南方区域电力现货交易与结算——国内首次（中国电力报，2026.05）。低谷调增算力、高峰压减，「算随电动」从概念变成实盘。

**案例三，青海，跟着电价跨省跑。** 2026 年 7 月 14 日，以跨省现货价差为信号，江苏无锡的非实时算力任务经加密专线迁到青海大学超算中心，青海本地可延后的任务排到午间光伏大发时段——当天两地合计节省电费约 66%，设备利用率从 65% 拉到 87%（中国经济网、央广网，2026.07/08）。

政策端已经把这条路写进了顶层设计：四部门 2026 年 5 月的《关于促进人工智能与能源双向赋能的行动方案》明确「以电力市场价格信号引导算力设施优化能量管理和跨网跨区调度」；2026 年政府工作报告把算力网纳入国家「六张网」（财新，2026.06）。

别的工厂停一小时产线损失惨重，智算中心的训练任务能暂停、能降级、能搬家——**负荷的可打断性，就是可出售的灵活性。我干地产时最羡慕的就是资产能自己生现金流，需求响应干的就是这件事。**

### 像管基金组合一样管电费

七件工具单看都不新鲜，功夫在组合——中长期合约是底仓求稳，现货择时是增强仓位，储能和需求响应是与电价弱相关的另类收益，绿电 PPA 是锁价加合规的双重配置。拿样本项目演算一把【测算示例，假设口径】：中长期合约锁 75% 电量在 0.66 元；约 20% 电量走现货择时，把储能充电和可迁移训练负荷排进午间深跌时段，这部分均价做到 0.55 元；剩余缺口用多年期绿电 PPA 锁死；再叠储能做峰谷套利加需量管理。粗算下来综合到户电价从 0.68 压到 0.63–0.65 元，一年省 160 万到 270 万，生死线跟着往下挪近两个点。

**对冲工具箱的真义不是赌电价涨跌，是把电价的组成拆开，每一部分用最合适的工具去买。** 说实话，这种组合思路我太熟了——当年管购物中心，租金是底仓、活动场地是增强、广告位是另类收入。**资产运营的尽头都是组合管理，电费也不例外。**

### 泼三盆冷水

第一盆，案例一的主角自己泼的：中国电信的袁潇洋明说，三次跨省调度「均带有试验性质，目前尚不具备大规模应用的可能」（财新，2026.06）。技术链路通了，商业模式、结算规则、跨省利益分配都还在试点期——别把试点当常态做进可研。

第二盆，价差是政策给的，也会被政策收走。浙江峰谷价差从 0.83 元缩到 0.52 元，江苏从 0.86 元上下缩到 0.65 元左右；安徽却把尖峰深谷价差拉大到 1.1 元以上（OFweek，2026.03）。同一个储能柜，放浙江是回本焦虑，放安徽是印钞机——**选址不只是选电价水平，更是选电价制度。**

第三盆，别为了电价扭曲主业。算力调度的前提是任务可中断，有 SLA 约束的推理业务不能随便「跟着电价跑」。电费是成本，客户违约是事故，顺序别搞反。

问题留给大家：**你所在省份的峰谷价差和现货进展到哪一步了？这七件工具，你用上了几件？** 欢迎在评论区晒一下你的「电费组合」。一个人捋容易钻牛角尖，一群人捋才能捋透。

---

数据来源：
[1] 财新周刊《算电协同上海样本》（2026.06）｜临港三次跨省调度时间线、「试验性质」判断、行动方案与「六张网」政策锚点
[2] 中国经济网《青海首次开展跨省算电协同实战调度》（2026.08）/ 央广网（2026.07）｜青海-无锡调度省电费约 66%、利用率 65%→87%
[3] 中国电力报《我国大型数据中心首次以虚拟电厂参与电力现货交易》（2026.05）｜广东三集群「算随电动」
[4] 中国能源新闻网《大范围长时间零负电价的诱因剖析与破局路径》（2026.05）｜山东/山西零负电价时长
[5] 国盛证券固收点评《算电协同下的转债投资机会》（2026.04，转引中商产业研究院）｜电力成本占运营成本 56.7%

⚠️ 风险提示：各省电价政策、峰谷时段与现货规则处于密集调整期，文中价差均为特定时点口径；需求响应与跨省调度仍处试点推广期；敏感性测算基于第 8 篇样本假设，实际项目请按自身负荷曲线重算。本文仅作产业研究，不构成任何投资建议。

关注「算电协同研习社」，看懂算力与电力的下一个十年。本文与《绿电直连最大的价值，不是省电费》《上架率 65% 是生死线》互为入口，建议连读。
